<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8">
  <title>Automation & Network Architecture (Light Edition) - Ingredion Kalasin Plant</title>
  <script src="https://www.gstatic.com/antigravity/web/dev/tailwindcss.min.js"></script>
  <style>
    .slide { display: none; }
    .slide.active { display: block; }
  </style>
</head>
<body class="bg-slate-100 text-slate-800 font-sans antialiased min-h-screen p-4 flex flex-col justify-between select-none">

  <!-- Top Navigation Header -->
  <header class="bg-white border border-slate-300 rounded-xl px-5 py-3 shadow-sm flex items-center justify-between mb-4">
    <div class="flex items-center gap-3">
      <span class="w-8 h-8 rounded bg-blue-700 font-black text-white flex items-center justify-center text-sm shadow">IGD</span>
      <div>
        <h1 class="text-sm font-bold text-slate-900 tracking-wide">INGREDION (THAILAND) CO., LTD. — KALASIN PLANT</h1>
        <p class="text-xs text-blue-700 font-semibold">Project SPRINT: 18,000 TPA Spray Dryer | Architecture & Industrial Network Slides</p>
      </div>
    </div>
    <div class="flex items-center gap-3 text-xs">
      <span class="text-slate-600 font-medium">Slide <span id="currentSlideNum" class="font-bold text-blue-800">1</span> of 6</span>
      <button onclick="prevSlide()" class="px-3 py-1.5 rounded-lg bg-slate-100 hover:bg-slate-200 border border-slate-300 text-slate-700 font-bold transition">◀ Prev</button>
      <button onclick="nextSlide()" class="px-3 py-1.5 rounded-lg bg-blue-600 hover:bg-blue-700 text-white font-bold shadow transition">Next ▶</button>
    </div>
  </header>

  <!-- Slide Canvas Container -->
  <main class="flex-1 flex items-center justify-center">

    <!-- ================= SLIDE 1: Title Slide ================= -->
    <div id="slide-1" class="slide active w-full max-w-6xl bg-white border border-slate-300 rounded-2xl p-8 lg:p-12 shadow-md">
      <div class="inline-block px-3 py-1 rounded-md bg-blue-50 border border-blue-200 text-blue-800 font-mono text-xs font-bold uppercase tracking-wider mb-4">
        CONTROL SYSTEM ARCHITECTURE SPECIFICATION
      </div>
      <h2 class="text-3xl lg:text-5xl font-black tracking-tight text-slate-900 mb-3">
        Project SPRINT 18K TPA Spray Dryer Plant
      </h2>
      <p class="text-lg text-slate-600 mb-8 max-w-3xl">
        High-Availability Automation & Industrial Network Architecture designed for continuous starch processing, jet cooking, spray drying, and packaging.
      </p>

      <!-- Key Architecture Badges -->
      <div class="grid grid-cols-2 sm:grid-cols-4 gap-4 mb-8">
        <div class="bg-blue-50/60 border border-blue-300 rounded-xl p-4">
          <div class="text-2xl font-black text-blue-700">2 Servers</div>
          <div class="text-xs font-bold text-slate-800 mt-1">Fault-Tolerant Redundant Pair</div>
          <div class="text-[11px] text-slate-600 mt-1">FactoryTalk View SE Server A & B (Dell R550)</div>
        </div>
        <div class="bg-purple-50/60 border border-purple-300 rounded-xl p-4">
          <div class="text-2xl font-black text-purple-700">1 EWS</div>
          <div class="text-xs font-bold text-slate-800 mt-1">Engineering Workstation</div>
          <div class="text-[11px] text-slate-600 mt-1">Studio 5000 & FT View Studio Dev</div>
        </div>
        <div class="bg-sky-50/60 border border-sky-300 rounded-xl p-4">
          <div class="text-2xl font-black text-sky-700">3 OWS</div>
          <div class="text-xs font-bold text-slate-800 mt-1">Operator Client Stations</div>
          <div class="text-[11px] text-slate-600 mt-1">Dual Displays (Slurry, Dryer & Utilities)</div>
        </div>
        <div class="bg-emerald-50/60 border border-emerald-300 rounded-xl p-4">
          <div class="text-2xl font-black text-emerald-700">PLC Redundant</div>
          <div class="text-xs font-bold text-slate-800 mt-1">ControlLogix 5580 Pair</div>
          <div class="text-[11px] text-slate-600 mt-1">1756-L83E + 1756-RM2 Optical Cross-Sync</div>
        </div>
      </div>

      <div class="pt-6 border-t border-slate-200 flex flex-wrap items-center justify-between text-xs text-slate-500">
        <div>Client: <strong>Ingredion (Thailand) Co., Ltd.</strong> | Location: <strong>Kalasin Plant</strong></div>
        <div>Consultant: <strong>AEC Industrial Engineering</strong> | Standard: <strong>P&ID Rev 3.5 Aligned</strong></div>
      </div>
    </div>

    <!-- ================= SLIDE 2: Core Visual Architecture Diagram ================= -->
    <div id="slide-2" class="slide w-full max-w-6xl bg-white border border-slate-300 rounded-2xl p-6 shadow-md">
      <div class="flex items-center justify-between pb-3 border-b border-slate-200 mb-3">
        <div>
          <h2 class="text-lg font-bold text-slate-900 uppercase tracking-wider">Multi-Tier Automation System Diagram</h2>
          <p class="text-xs text-slate-500">Seamless integration from Server Room & MCR down to distributed field Remote I/O</p>
        </div>
        <span class="px-2.5 py-1 text-xs rounded bg-emerald-50 text-emerald-700 border border-emerald-300 font-mono font-bold">Zero Single Point of Failure</span>
      </div>

      <div class="space-y-2.5 text-xs">
        <!-- Level 3 -->
        <div class="bg-slate-50 border border-blue-300 rounded-xl p-3">
          <div class="flex items-center justify-between mb-2">
            <span class="font-bold text-blue-800 uppercase tracking-wider text-[11px]">Level 3 : Server Room & Data Center (Redundant Cluster)</span>
            <span class="text-[10px] text-slate-500">Dell PowerEdge R550 Rackmount (Dual Xeon Silver, 64GB, RAID-10 SSD)</span>
          </div>
          <div class="grid grid-cols-1 md:grid-cols-3 gap-3">
            <div class="bg-white border border-emerald-400 rounded-lg p-2.5 shadow-sm">
              <div class="font-bold text-emerald-700 flex items-center justify-between">
                <span>🖥️ SCADA SERVER A (PRIMARY)</span>
                <span class="text-[9px] bg-emerald-100 text-emerald-800 font-bold px-1.5 py-0.5 rounded">ACTIVE</span>
              </div>
              <div class="text-slate-800 font-semibold text-[11px] mt-1">FactoryTalk View SE Server A</div>
              <div class="text-slate-500 text-[10px]">FT Historian ME | FT Directory Server</div>
            </div>
            <div class="bg-blue-50 border border-dashed border-blue-400 rounded-lg p-2 flex flex-col items-center justify-center text-center">
              <div class="text-blue-800 font-bold text-[11px]">⇄ HEARTBEAT SYNC LINK</div>
              <div class="text-[10px] text-slate-600 mt-0.5">Dual 10GbE Bonded NICs | Real-Time Sync</div>
              <div class="text-[9px] text-emerald-700 font-bold mt-0.5">Failover: &lt; 1.0 Second</div>
            </div>
            <div class="bg-white border border-amber-400 rounded-lg p-2.5 shadow-sm">
              <div class="font-bold text-amber-700 flex items-center justify-between">
                <span>🖥️ SCADA SERVER B (STANDBY)</span>
                <span class="text-[9px] bg-amber-100 text-amber-800 font-bold px-1.5 py-0.5 rounded">HOT STANDBY</span>
              </div>
              <div class="text-slate-800 font-semibold text-[11px] mt-1">FactoryTalk View SE Server B</div>
              <div class="text-slate-500 text-[10px]">Active Session Replica | Auto Failover</div>
            </div>
          </div>
        </div>

        <!-- Level 2 -->
        <div class="bg-slate-50 border border-slate-300 rounded-xl p-3">
          <div class="flex items-center justify-between mb-2">
            <span class="font-bold text-slate-800 uppercase tracking-wider text-[11px]">Level 2 : Main Control Room (MCR) Workstations</span>
            <span class="text-[10px] text-slate-500">1 EWS + 3 OWS with Dual 27" 4K Displays + 2x 50" Wall Overview Screens</span>
          </div>
          <div class="grid grid-cols-2 md:grid-cols-4 gap-2.5">
            <div class="bg-white border border-purple-400 rounded-lg p-2 shadow-sm">
              <div class="font-bold text-purple-700">💻 1x EWS (ENGINEERING)</div>
              <div class="text-[10px] text-slate-700 mt-1">• Studio 5000 Logix (v33+)</div>
              <div class="text-[10px] text-slate-700">• FT View Studio Enterprise</div>
            </div>
            <div class="bg-white border border-blue-400 rounded-lg p-2 shadow-sm">
              <div class="font-bold text-blue-700">🖥️ OWS-01 (OPERATOR 1)</div>
              <div class="text-[10px] text-slate-700 mt-1">• Area 202: Slurry Prep TS-20201</div>
              <div class="text-[10px] text-slate-700">• Area 402: pH & Jet Cooker</div>
            </div>
            <div class="bg-white border border-blue-400 rounded-lg p-2 shadow-sm">
              <div class="font-bold text-blue-700">🖥️ OWS-02 (OPERATOR 2)</div>
              <div class="text-[10px] text-slate-700 mt-1">• Area 602: Spray Dryer Tower</div>
              <div class="text-[10px] text-slate-700">• HP Pump, BMS Burner, Baghouse</div>
            </div>
            <div class="bg-white border border-blue-400 rounded-lg p-2 shadow-sm">
              <div class="font-bold text-blue-700">🖥️ OWS-03 (OPERATOR 3)</div>
              <div class="text-[10px] text-slate-700 mt-1">• Area 613: Silo & Packing</div>
              <div class="text-[10px] text-slate-700">• Area 922/913/930: Utilities</div>
            </div>
          </div>
        </div>

        <!-- Backbone -->
        <div class="bg-blue-900 border border-blue-800 rounded-lg py-1.5 px-4 text-center font-mono text-[11px] text-white flex items-center justify-between">
          <span>⚡ PLANT ETHERNET BACKBONE RING</span>
          <span>Stratix 5700 / 5400 Managed Gigabit Switches (Dual Fiber Optical Ring)</span>
          <span>Sub-3ms Recovery</span>
        </div>

        <!-- Level 1 & 0 -->
        <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
          <div class="bg-slate-50 border border-emerald-400 rounded-xl p-3">
            <div class="font-bold text-emerald-800 uppercase tracking-wider text-[11px] mb-1.5">🎛️ Redundant Controller Chassis (PLC-01A & B)</div>
            <ul class="text-[10px] text-slate-700 space-y-1">
              <li>• <strong>Dual 1756-A4 Racks:</strong> Main PLC Cabinet in PLC Room</li>
              <li>• <strong>Dual 1756-L83E CPU:</strong> GuardLogix 5580 (10 MB Memory, 1 GHz Engine)</li>
              <li>• <strong>1756-RM2 Module:</strong> Optical Cross-Sync | Switchover &lt; 20 ms</li>
              <li>• <strong>1756-EN2TR:</strong> Dual-Port EtherNet/IP Bridge for DLR Topology</li>
            </ul>
          </div>
          <div class="bg-slate-50 border border-amber-400 rounded-xl p-3">
            <div class="font-bold text-amber-800 uppercase tracking-wider text-[11px] mb-1.5">📡 Distributed Field Remote I/O (DLR Ring)</div>
            <ul class="text-[10px] text-slate-700 space-y-1">
              <li>• <strong>RIO-200 (Slurry Prep):</strong> 1794-AENTR Flex I/O w/ HART</li>
              <li>• <strong>RIO-400 (Conditioning & Jet Cooker):</strong> 1794-AENTR Flex I/O w/ HART</li>
              <li>• <strong>RIO-600 (Spray Dryer Tower):</strong> 1794-AENTR Flex I/O w/ HART</li>
              <li>• <strong>RIO-MCC:</strong> Intelligent Motor Starters & PowerFlex VFDs</li>
            </ul>
          </div>
        </div>
      </div>
    </div>

    <!-- ================= SLIDE 3: Industrial Network Topology Diagram (NEW!) ================= -->
    <div id="slide-3" class="slide w-full max-w-6xl bg-white border border-slate-300 rounded-2xl p-6 shadow-md">
      <div class="flex items-center justify-between pb-2 border-b border-slate-200 mb-2">
        <div>
          <h2 class="text-lg font-bold text-blue-900 uppercase tracking-wider">Industrial Network Topology & IP Scheme (CPwE / DLR)</h2>
          <p class="text-xs text-slate-500">Segmented VLANs, Fiber Optic Backbone & Fault-Tolerant Device Level Ring (DLR)</p>
        </div>
        <span class="px-2.5 py-1 text-xs rounded bg-blue-50 text-blue-800 border border-blue-300 font-mono font-bold">Sub-3ms Self-Healing Ring</span>
      </div>

      <!-- Network Diagram Content -->
      <div class="space-y-2 text-xs">
        <!-- Level 3.5 DMZ -->
        <div class="bg-rose-50/60 border border-rose-300 rounded-lg p-2 flex items-center justify-between">
          <div class="flex items-center gap-2">
            <span class="font-bold text-rose-700">🔒 IDMZ FIREWALL:</span>
            <span class="text-slate-700">Stratix 5950 / Cisco ASA Security Appliance</span>
          </div>
          <span class="text-[10px] text-slate-500">Corporate IT (10.x.x.x) ⇄ Industrial OT (192.168.x.x)</span>
        </div>

        <!-- Tier 3 & Tier 2 Switches -->
        <div class="grid grid-cols-1 md:grid-cols-2 gap-3">
          <!-- Server Room Core Switch -->
          <div class="bg-blue-50/40 border border-blue-300 rounded-xl p-3">
            <div class="font-bold text-blue-800 mb-1 flex justify-between">
              <span>SW-CORE-01: Stratix 5400 Managed Switch</span>
              <span class="font-mono text-[10px] text-blue-700">IP: 192.168.10.1</span>
            </div>
            <div class="grid grid-cols-3 gap-2 mt-2">
              <div class="bg-white border border-emerald-400 p-1.5 rounded text-center">
                <div class="font-bold text-emerald-700 text-[10px]">SCADA Server A</div>
                <div class="font-mono text-[9px] text-slate-600">192.168.10.11</div>
              </div>
              <div class="bg-white border border-amber-400 p-1.5 rounded text-center">
                <div class="font-bold text-amber-700 text-[10px]">SCADA Server B</div>
                <div class="font-mono text-[9px] text-slate-600">192.168.10.12</div>
              </div>
              <div class="bg-white border border-slate-300 p-1.5 rounded text-center">
                <div class="font-bold text-slate-700 text-[10px]">NAS Archive</div>
                <div class="font-mono text-[9px] text-slate-600">192.168.10.15</div>
              </div>
            </div>
            <div class="text-[10px] text-blue-700 font-semibold mt-2 text-center">⇄ Dedicated 10GbE Bonded Heartbeat Sync Link</div>
          </div>

          <!-- MCR Distribution Switch -->
          <div class="bg-sky-50/40 border border-sky-300 rounded-xl p-3">
            <div class="font-bold text-sky-800 mb-1 flex justify-between">
              <span>SW-MCR-01: Stratix 5700 Managed Switch</span>
              <span class="font-mono text-[10px] text-sky-700">IP: 192.168.10.2</span>
            </div>
            <div class="grid grid-cols-4 gap-1.5 mt-2 text-center">
              <div class="bg-white border border-purple-300 p-1 rounded">
                <div class="font-bold text-purple-700 text-[10px]">1x EWS</div>
                <div class="font-mono text-[9px]">.10.20</div>
              </div>
              <div class="bg-white border border-blue-300 p-1 rounded">
                <div class="font-bold text-blue-700 text-[10px]">OWS-01</div>
                <div class="font-mono text-[9px]">.10.21</div>
              </div>
              <div class="bg-white border border-blue-300 p-1 rounded">
                <div class="font-bold text-blue-700 text-[10px]">OWS-02</div>
                <div class="font-mono text-[9px]">.10.22</div>
              </div>
              <div class="bg-white border border-blue-300 p-1 rounded">
                <div class="font-bold text-blue-700 text-[10px]">OWS-03</div>
                <div class="font-mono text-[9px]">.10.23</div>
              </div>
            </div>
            <div class="text-[10px] text-slate-500 mt-2 text-center">Connected via Dual Fiber Optic Trunk (VLAN 10/20 Trunk)</div>
          </div>
        </div>

        <!-- DLR Ring Box -->
        <div class="bg-emerald-50/40 border border-emerald-400 rounded-xl p-3">
          <div class="font-bold text-emerald-800 mb-1 flex justify-between">
            <span>DEVICE LEVEL RING (DLR) TOPOLOGY (VLAN 30: 192.168.30.0/24)</span>
            <span class="text-xs text-emerald-700 font-bold">&lt; 3ms Self-Healing Recovery</span>
          </div>
          <div class="grid grid-cols-2 md:grid-cols-4 lg:grid-cols-7 gap-2 mt-2 text-center">
            <div class="bg-white border border-emerald-500 p-1.5 rounded">
              <div class="font-bold text-emerald-700 text-[10px]">PLC-01A (Master)</div>
              <div class="font-mono text-[9px]">192.168.30.1</div>
            </div>
            <div class="bg-white border border-amber-500 p-1.5 rounded">
              <div class="font-bold text-amber-700 text-[10px]">PLC-01B (Backup)</div>
              <div class="font-mono text-[9px]">192.168.30.2</div>
            </div>
            <div class="bg-white border border-blue-400 p-1.5 rounded">
              <div class="font-bold text-blue-700 text-[10px]">RIO-200 (Slurry)</div>
              <div class="font-mono text-[9px]">192.168.30.11</div>
            </div>
            <div class="bg-white border border-blue-400 p-1.5 rounded">
              <div class="font-bold text-blue-700 text-[10px]">RIO-400 (Infeed)</div>
              <div class="font-mono text-[9px]">192.168.30.12</div>
            </div>
            <div class="bg-white border border-blue-400 p-1.5 rounded">
              <div class="font-bold text-blue-700 text-[10px]">RIO-600 (Dryer)</div>
              <div class="font-mono text-[9px]">192.168.30.13</div>
            </div>
            <div class="bg-white border border-orange-400 p-1.5 rounded">
              <div class="font-bold text-orange-700 text-[10px]">RIO-MCC (VFDs)</div>
              <div class="font-mono text-[9px]">192.168.30.14</div>
            </div>
            <div class="bg-white border border-rose-400 p-1.5 rounded">
              <div class="font-bold text-rose-700 text-[10px]">Skids (BMS/Boiler)</div>
              <div class="font-mono text-[9px]">192.168.30.21-23</div>
            </div>
          </div>
        </div>

        <!-- VLAN Matrix -->
        <div class="bg-slate-50 border border-slate-300 rounded-lg p-2.5">
          <div class="font-bold text-slate-800 text-[11px] mb-1">PLANTWIDE IP SUBNET &amp; VLAN MAPPING:</div>
          <div class="grid grid-cols-2 md:grid-cols-4 gap-2 text-[10px] text-slate-700">
            <div><strong class="text-blue-800">VLAN 10:</strong> 192.168.10.0/24 (SCADA &amp; Clients)</div>
            <div><strong class="text-emerald-800">VLAN 20:</strong> 192.168.20.0/24 (PLC Controller)</div>
            <div><strong class="text-amber-800">VLAN 30:</strong> 192.168.30.0/24 (DLR Remote I/O)</div>
            <div><strong class="text-purple-800">VLAN 99:</strong> 192.168.99.0/24 (Out-of-Band Mgmt)</div>
          </div>
        </div>
      </div>
    </div>

    <!-- ================= SLIDE 4: Hardware BOM & Specs Table ================= -->
    <div id="slide-4" class="slide w-full max-w-6xl bg-white border border-slate-300 rounded-2xl p-6 lg:p-8 shadow-md">
      <h2 class="text-xl font-bold text-slate-900 uppercase tracking-wider mb-1">Hardware & Software Specifications (BOM)</h2>
      <p class="text-xs text-slate-500 mb-4">Complete bill of materials supporting 2 Redundant Servers, 1 EWS, and 3 OWS</p>

      <div class="overflow-x-auto text-xs">
        <table class="w-full text-left border-collapse">
          <thead>
            <tr class="bg-blue-900 text-white border-b border-slate-300 font-mono">
              <th class="py-2.5 px-3">System Node</th>
              <th class="py-2.5 px-3">Qty</th>
              <th class="py-2.5 px-3">Hardware Specification</th>
              <th class="py-2.5 px-3">Software & Operating System</th>
              <th class="py-2.5 px-3">Redundancy Mechanism</th>
            </tr>
          </thead>
          <tbody class="divide-y divide-slate-200 text-slate-700">
            <tr class="hover:bg-slate-50">
              <td class="py-2.5 px-3 font-bold text-slate-900">SCADA Servers</td>
              <td class="py-2.5 px-3 font-mono text-blue-700 font-bold">2 Units</td>
              <td class="py-2.5 px-3">Dell PowerEdge R550 Rackmount (Dual Intel Xeon Silver, 64GB RAM, 4x 960GB SSD RAID-10, Dual 800W PSU)</td>
              <td class="py-2.5 px-3">Windows Server 2022 Datacenter<br>FactoryTalk View SE Server v13<br>FactoryTalk Historian ME / FTD</td>
              <td class="py-2.5 px-3 font-semibold text-emerald-700">Primary / Standby Pair<br>Auto-Failover (&lt; 1.0 sec)</td>
            </tr>
            <tr class="hover:bg-slate-50">
              <td class="py-2.5 px-3 font-bold text-slate-900">Engineering Workstation (EWS)</td>
              <td class="py-2.5 px-3 font-mono text-purple-700 font-bold">1 Unit</td>
              <td class="py-2.5 px-3">Dell Precision 3660 Workstation (Core i7, 32GB RAM, 1TB NVMe SSD, Dual 27" 4K IPS Displays)</td>
              <td class="py-2.5 px-3">Windows 11 Pro for Workstations<br>Studio 5000 Logix Designer (v33+)<br>FactoryTalk View Studio Enterprise</td>
              <td class="py-2.5 px-3 text-slate-500">Non-Redundant<br>Dedicated MCR Dev Desk</td>
            </tr>
            <tr class="hover:bg-slate-50">
              <td class="py-2.5 px-3 font-bold text-slate-900">Operator Workstations (OWS)</td>
              <td class="py-2.5 px-3 font-mono text-sky-700 font-bold">3 Units</td>
              <td class="py-2.5 px-3">Dell OptiPlex 7000 Series (Core i5, 16GB RAM, 512GB SSD, Dual 27" Industrial IPS Monitors per desk)</td>
              <td class="py-2.5 px-3">Windows 11 Enterprise LTSC<br>FactoryTalk View SE Client v13<br>Locked Operator Shell Mode</td>
              <td class="py-2.5 px-3 text-blue-700">Distributed Across Areas<br>Auto-Reconnect to Srv B</td>
            </tr>
            <tr class="hover:bg-slate-50">
              <td class="py-2.5 px-3 font-bold text-slate-900">ControlLogix PLC Racks</td>
              <td class="py-2.5 px-3 font-mono text-emerald-700 font-bold">2 Racks</td>
              <td class="py-2.5 px-3">1756-A4 Chassis, 1756-L83E CPU, 1756-RM2 Redundancy, 1756-EN2TR DLR, 1756-PA75 PSU</td>
              <td class="py-2.5 px-3">ControlLogix Firmware v33+<br>Embedded GuardLogix Safety Tasks</td>
              <td class="py-2.5 px-3 font-semibold text-emerald-700">Bumpless Optical Sync<br>Switchover &lt; 20 ms</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>

    <!-- ================= SLIDE 5: Workstation Allocation Matrix ================= -->
    <div id="slide-5" class="slide w-full max-w-6xl bg-white border border-slate-300 rounded-2xl p-6 lg:p-8 shadow-md">
      <h2 class="text-xl font-bold text-slate-900 uppercase tracking-wider mb-1">MCR Workstation Allocation & Screen Mapping</h2>
      <p class="text-xs text-slate-500 mb-6">Functional duties and dual-display assignments for OWS-01, OWS-02, OWS-03, and EWS</p>

      <div class="grid grid-cols-1 md:grid-cols-3 gap-5">
        <div class="bg-blue-50/40 border-2 border-blue-400 rounded-xl p-4 shadow-sm flex flex-col">
          <div class="flex items-center justify-between border-b border-blue-200 pb-2 mb-3">
            <span class="font-bold text-blue-800 text-sm">🖥️ OWS-01: PREP & COOKING</span>
            <span class="text-[10px] bg-blue-100 text-blue-800 font-bold px-2 py-0.5 rounded">Dual 27" Display</span>
          </div>
          <div class="text-xs text-slate-700 space-y-2 flex-1">
            <p><strong>Primary Areas Covered:</strong></p>
            <ul class="list-disc list-inside text-slate-600 space-y-1">
              <li>Area 202: Re-Slurry Tanks TS-20201/02 & Agitators</li>
              <li>Transfer Pump PC-20201/02 Flow Control</li>
              <li>Area 402: pH Adjustment TS-40201/02 Skids</li>
              <li>Continuous Jet Cooker Steam Infeed & Pressure</li>
            </ul>
          </div>
        </div>

        <div class="bg-emerald-50/40 border-2 border-emerald-400 rounded-xl p-4 shadow-sm flex flex-col">
          <div class="flex items-center justify-between border-b border-emerald-200 pb-2 mb-3">
            <span class="font-bold text-emerald-800 text-sm">🖥️ OWS-02: SPRAY DRYER & BMS</span>
            <span class="text-[10px] bg-emerald-100 text-emerald-800 font-bold px-2 py-0.5 rounded">Dual 27" Display</span>
          </div>
          <div class="text-xs text-slate-700 space-y-2 flex-1">
            <p><strong>Primary Areas Covered:</strong></p>
            <ul class="list-disc list-inside text-slate-600 space-y-1">
              <li>Area 602: Spray Drying Chamber CHAM-21</li>
              <li>Dedert Triplex HP Pump PD-60202 (300 barg)</li>
              <li>Direct Gas Air Heater FH-60210A & BMS Interlocks</li>
              <li>Exhaust Fan BF-60240 & Baghouse DTEX-21</li>
            </ul>
          </div>
        </div>

        <div class="bg-amber-50/40 border-2 border-amber-400 rounded-xl p-4 shadow-sm flex flex-col">
          <div class="flex items-center justify-between border-b border-amber-200 pb-2 mb-3">
            <span class="font-bold text-amber-800 text-sm">🖥️ OWS-03: PACKING & UTILITIES</span>
            <span class="text-[10px] bg-amber-100 text-amber-800 font-bold px-2 py-0.5 rounded">Dual 27" Display</span>
          </div>
          <div class="text-xs text-slate-700 space-y-2 flex-1">
            <p><strong>Primary Areas Covered:</strong></p>
            <ul class="list-disc list-inside text-slate-600 space-y-1">
              <li>Area 613: Starch Powder Silo TS-61301 & Sifter</li>
              <li>Big-Bag Packaging ME-61306 & Palletizer</li>
              <li>Area 922: SPRINT Steam Boiler (Getabec Package)</li>
              <li>Area 913/930/950: LPG, WTP & Compressed Air</li>
            </ul>
          </div>
        </div>
      </div>
    </div>

    <!-- ================= SLIDE 6: Redundancy & High Availability ================= -->
    <div id="slide-6" class="slide w-full max-w-6xl bg-white border border-slate-300 rounded-2xl p-6 lg:p-8 shadow-md">
      <h2 class="text-xl font-bold text-slate-900 uppercase tracking-wider mb-1">High Availability & Redundancy Strategy</h2>
      <p class="text-xs text-slate-500 mb-6">Comprehensive fault-tolerance across Servers, Controllers, Networks, and Field Power</p>

      <div class="grid grid-cols-1 md:grid-cols-2 gap-5 text-xs">
        <div class="bg-blue-50/50 border border-blue-300 rounded-xl p-4">
          <div class="font-bold text-blue-800 text-sm mb-2 flex items-center gap-2">
            <span>🖥️ SCADA Server Redundancy</span>
            <span class="text-[10px] text-blue-600 font-semibold">(&lt; 1.0s Failover)</span>
          </div>
          <p class="text-slate-700 mb-2">FactoryTalk View SE Server redundancy maintains synchronized graphic cache, active alarms, and tag databases in real time across Server A and Server B.</p>
          <ul class="list-disc list-inside text-slate-600 space-y-1">
            <li>Automatic client redirection: OWS-01..03 seamlessly point to Secondary server without session restart.</li>
            <li>Dual bonded NICs on Dell R550 prevent card failure.</li>
          </ul>
        </div>

        <div class="bg-emerald-50/50 border border-emerald-300 rounded-xl p-4">
          <div class="font-bold text-emerald-800 text-sm mb-2 flex items-center gap-2">
            <span>🎛️ PLC Controller Redundancy</span>
            <span class="text-[10px] text-emerald-600 font-semibold">(&lt; 20 ms Bumpless)</span>
          </div>
          <p class="text-slate-700 mb-2">Dual ControlLogix 5580 chassis equipped with 1756-RM2 fiber-optic redundancy modules providing synchronized execution.</p>
          <ul class="list-disc list-inside text-slate-600 space-y-1">
            <li>Zero bump on transfer: Output states and PID loops maintained without glitch.</li>
            <li>Dual 1756-PA75 redundant power supplies on isolated feeds.</li>
          </ul>
        </div>
      </div>
    </div>

  </main>

  <!-- Bottom Presentation Footer -->
  <footer class="mt-4 flex items-center justify-between text-xs text-slate-500 px-2">
    <div>Use <strong>◀ Prev / Next ▶</strong> or Left/Right Arrow Keys to navigate slides</div>
    <div>Ingredion Kalasin Plant | Project SPRINT (18K TPA Spray Dryer) | 2026 Deliverable</div>
  </footer>

  <script>
    let currentSlide = 1;
    const totalSlides = 6;

    function showSlide(num) {
      if (num < 1) num = 1;
      if (num > totalSlides) num = totalSlides;
      currentSlide = num;
      for (let i = 1; i <= totalSlides; i++) {
        const el = document.getElementById("slide-" + i);
        if (el) {
          if (i === currentSlide) el.classList.add("active");
          else el.classList.remove("active");
        }
      }
      document.getElementById("currentSlideNum").innerText = currentSlide;
    }

    function nextSlide() {
      if (currentSlide < totalSlides) showSlide(currentSlide + 1);
    }

    function prevSlide() {
      if (currentSlide > 1) showSlide(currentSlide - 1);
    }

    window.addEventListener("keydown", (e) => {
      if (e.key === "ArrowRight" || e.key === "PageDown" || e.key === " ") {
        nextSlide();
      } else if (e.key === "ArrowLeft" || e.key === "PageUp") {
        prevSlide();
      }
    });
  </script>
</body>
</html>
